# 参数整定对比报告（仿真验证值）

> 本报告由 `python -m tune.tuner` 自动生成；所有数值均为**仿真验证值**，模型参数为典型经验值，不代表真实水厂。

## 加药回路-出水余氯

### 1. 响应曲线辨识（两点法）

| 项目 | K | T(s) | τ(s) |
|---|---|---|---|
| 辨识值 | 0.0800 | 119.9 | 29.0 |
| 仿真真值 | 0.0800 | 120.0 | 30.0 |
| 相对误差 | 0.0% | 0.1% | 3.3% |

### 2. Z-N 整定建议值（Kp=62.00，Ti=58.0s，Td=14.51s）

工程修正（Kp×0.5、Ti×1.5）：Kp=31.00，Ti=87.1s，Td=14.51s。原始 Z-N 以 4:1 衰减为目标，本仿真中验证为临界稳定强振荡，故实际采用工程修正值。

### 3. 设定值阶跃 +10% 对比（事件时刻 600s，总时长 1800s）

| 参数组 | Kp | Ti(s) | Td(s) | 超调量(%) | 调节时间(s) | 稳态误差(%FS) | IAE |
|---|---|---|---|---|---|---|---|
| 默认保守参数 | 15.00 | 100.0 | 8.00 | 4.5 | 32 | 0.041 | 27.42 |
| Z-N原始建议值 | 62.00 | 58.0 | 14.51 | 89.1 | 32 | -0.081 | 34.35 |
| Z-N工程修正值 | 31.00 | 87.1 | 14.51 | 17.4 | 33 | -0.145 | 25.06 |

对比曲线见 `整定对比曲线.html`。

## 曝气回路-溶解氧

### 1. 响应曲线辨识（两点法）

| 项目 | K | T(s) | τ(s) |
|---|---|---|---|
| 辨识值 | 0.1200 | 89.9 | 14.0 |
| 仿真真值 | 0.1200 | 90.0 | 15.0 |
| 相对误差 | 0.0% | 0.1% | 6.6% |

### 2. Z-N 整定建议值（Kp=64.19，Ti=28.0s，Td=7.01s）

工程修正（Kp×0.5、Ti×1.5）：Kp=32.09，Ti=42.0s，Td=7.01s。原始 Z-N 以 4:1 衰减为目标，本仿真中验证为临界稳定强振荡，故实际采用工程修正值。

### 3. 设定值阶跃 +10% 对比（事件时刻 600s，总时长 1800s）

| 参数组 | Kp | Ti(s) | Td(s) | 超调量(%) | 调节时间(s) | 稳态误差(%FS) | IAE |
|---|---|---|---|---|---|---|---|
| 默认保守参数 | 10.00 | 80.0 | 4.00 | 2.2 | 29 | 0.028 | 42.76 |
| Z-N原始建议值 | 64.19 | 28.0 | 7.01 | 121.8 | 1095 | 0.832 | 123.30 |
| Z-N工程修正值 | 32.09 | 42.0 | 7.01 | 22.4 | 19 | 0.437 | 62.85 |

对比曲线见 `整定对比曲线.html`。
