# PID 控制回路场景测试报告

> 自动生成于 2026-09-01 22:59:48（`python run_test.py`）。所有指标均为**仿真验证值**；过程模型参数为水处理行业**典型经验值**，仅用于求职作品集技术验证，不代表任何真实水厂的实际性能。

## 1. 测试对象与参数组

| 回路 | 被控量/操作量 | 模型 K/T/τ(真值) | 辨识结果(两点法) | 保守参数 Kp/Ti/Td | 整定参数(Z-N工程修正值) Kp/Ti/Td |
|---|---|---|---|---|---|
| 加药回路-出水余氯 | mg/L/% | 0.080 / 120s / 30s | 0.080 / 120s / 29s | 15.0 / 100 / 8.0 | 31.0 / 87.1 / 14.51 |
| 曝气回路-溶解氧 | mg/L/Hz | 0.120 / 90s / 15s | 0.120 / 90s / 14s | 10.0 / 80 / 4.0 | 32.1 / 42.0 / 7.01 |

整定参数为 Z-N 响应曲线法建议值经工程修正（Kp×0.5、Ti×1.5）；原始 Z-N 建议值的激进表现见 `docs/整定对比报告.md`。

## 2. 场景① 设定值阶跃 +10%

指标口径：超调量%=（峰值PV−终态PV）/设定阶跃幅值；其余同上。事件时刻 600s。

### 加药回路-出水余氯

| 参数组 | Kp | 超调量(%) | 调节时间(s) | 稳态误差(%FS) | IAE | 最大偏差(mg/L) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 15.0 | 4.5 | 32 | 0.041 | 27.42 | 0.104 |
| Z-N工程修正参数 | 31.0 | 17.4 | 33 | -0.145 | 25.06 | 0.100 |

### 曝气回路-溶解氧

| 参数组 | Kp | 超调量(%) | 调节时间(s) | 稳态误差(%FS) | IAE | 最大偏差(mg/L) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 10.0 | 2.2 | 29 | 0.028 | 42.76 | 0.251 |
| Z-N工程修正参数 | 32.1 | 22.4 | 19 | 0.437 | 62.85 | 0.280 |

## 3. 场景② 进水负荷阶跃 +30%

指标口径：最大偏差%FS=事件后最大偏差/面板量程；恢复时间=偏差回落到 ±0.5%FS 工程恢复带内并保持的时刻；本场景**关闭测量噪声**以隔离扰动动力学（噪声影响见场景③）。负荷扰动同时注入两回路，事件时刻 600s。

### 加药回路-出水余氯

| 参数组 | Kp | 最大偏差(%FS) | 恢复时间(s) | 稳态误差(%FS) | IAE | 终态PV(mg/L) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 15.0 | 1.28 | 319 | 0.200 | 25.32 | 0.997 |
| Z-N工程修正参数 | 31.0 | 0.63 | 173 | -0.010 | 6.60 | 0.999 |

### 曝气回路-溶解氧

| 参数组 | Kp | 最大偏差(%FS) | 恢复时间(s) | 稳态误差(%FS) | IAE | 终态PV(mg/L) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 10.0 | 0.82 | 186 | 0.196 | 34.35 | 2.490 |
| Z-N工程修正参数 | 32.1 | 0.16 | 0 | -0.125 | 9.61 | 2.504 |

## 4. 场景③ 测量噪声连续干扰 ×5

指标口径：PV波动=测量真值标准差（事件前 300~600s vs 事件后稳态段）；OP动作强度=输出标准差（反映执行器磨损）；IAE(真值)=按无噪声真值误差积分。噪声倍乘系数由 1 放大到 5，事件时刻 600s。**注**：×5 强噪声下 IAE(真值) 由噪声激励主导，组间差异主要反映「高增益回路会把测量噪声经执行器转化为真实工艺波动」的机理，而非调节能力优劣；工程对策是加强微分滤波或切除微分作用。

### 加药回路-出水余氯

| 参数组 | Kp | PV波动 前→后 | 波动放大倍数 | OP动作强度 | IAE(真值) | 最大偏差(%FS) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 15.0 | 0.0135 → 0.0318 | ×2.4 | 4.21 % | 23.47 | 1.7 |
| Z-N工程修正参数 | 31.0 | 0.0113 → 0.1128 | ×10.0 | 9.59 % | 197.33 | 12.1 |

### 曝气回路-溶解氧

| 参数组 | Kp | PV波动 前→后 | 波动放大倍数 | OP动作强度 | IAE(真值) | 最大偏差(%FS) |
|---|---|---|---|---|---|---|
| 默认保守参数 | 10.0 | 0.0119 → 0.3004 | ×25.2 | 4.74 Hz | 207.62 | 6.9 |
| Z-N工程修正参数 | 32.1 | 0.0193 → 0.1468 | ×7.6 | 9.38 Hz | 170.97 | 5.2 |

## 5. 综合结论（仿真验证值）

- 场景① 设定值阶跃 +10%·加药回路-出水余氯：整定后超调 4.5%→17.4%（增加 12.9 个百分点），IAE 27.4→25.1。
- 场景① 设定值阶跃 +10%·曝气回路-溶解氧：整定后超调 2.2%→22.4%（增加 20.2 个百分点），IAE 42.8→62.9。
- 场景② 进水负荷阶跃 +30%·加药回路-出水余氯：整定后最大偏差 1.28%FS→0.63%FS，恢复时间 319s→173s。
- 场景② 进水负荷阶跃 +30%·曝气回路-溶解氧：整定后最大偏差 0.82%FS→0.16%FS，恢复时间 186s→0s。
- 场景③ 测量噪声连续干扰 ×5·加药回路-出水余氯：整定后 IAE(真值) 23.5→197.3，OP 动作强度 4.21→9.59%（强整定对噪声更敏感，须配合不完全微分+限幅抑制）。
- 场景③ 测量噪声连续干扰 ×5·曝气回路-溶解氧：整定后 IAE(真值) 207.6→171.0，OP 动作强度 4.74→9.38Hz（强整定对噪声更敏感，须配合不完全微分+限幅抑制）。

**总体评价**：Z-N 工程修正参数在伺服跟随与扰动恢复速度上明显优于经验保守参数；代价是对测量噪声更敏感（OP 动作更频繁），因此工程实施必须配合「不完全微分 + 微分限幅」抑制噪声放大——这正是本项目控制器实现的三个关键点之一。

---
*测试耗时 0.1s；曲线交互查看：`docs/测试曲线.html`（ECharts 经 CDN 加载，需联网）。*