# 组态点表（I/O List）与 Modbus 地址映射

> 项目：水处理加药/曝气回路 PID 控制仿真
> 风格：按水处理行业自控仪表习惯编制；位号规则 `功能-序号`
> （A=分析仪表，F=流量，L=液位，S=变频/调速，K=风机）。
> 本表所有量程/报警限为**典型经验值**，仅用于仿真验证。

---

## 1. 加药回路（Modbus/TCP Unit 1 —— 余氯控制）

### 1.1 模拟量输入 AI

| 位号 | 描述 | 量程 | 单位 | 信号制式 | 工程换算 | Modbus 地址 | 定标 | 周期 |
|---|---|---|---|---|---|---|---|---|
| AT-101 | 出水余氯分析仪（测量 PV） | 0~5.00 | mg/L | 4~20mA（仿真） | 线性 | HR1（只读） | ×100 | 1s |
| FT-102 | 进水流量（负荷扰动观测） | 0~200 | % | 4~20mA（仿真） | 线性 | 进水负荷经 /api/data 上送 | — | 1s |

### 1.2 模拟量输出 AO

| 位号 | 描述 | 量程 | 单位 | 信号制式 | Modbus 地址 | 定标 | 说明 |
|---|---|---|---|---|---|---|---|
| SC-101 | 变频加药计量泵开度（OP） | 0~100 | % | 4~20mA（仿真） | HR2（只读回显） | ×100 | PID 输出限幅 0~100% |

### 1.3 数字量输入 DI（预留扩展区，本版本仿真未启用）

| 位号 | 描述 | 规划地址 | 说明 |
|---|---|---|---|
| GSL-101 | 加药桶低液位开关 | HR6.bit0（只读） | 低液位联锁停泵（规划） |
| RUN-101 | 加药泵运行反馈 | HR6.bit1（只读） | 接触器辅助触点（规划） |

### 1.4 数字量输出 DO（预留扩展区，本版本仿真未启用）

| 位号 | 描述 | 规划地址 | 说明 |
|---|---|---|---|
| XA-101 | 加药泵启停命令 | HR7.bit0（读写） | 手动/联锁启停（规划） |
| XV-101 | 投加管路电磁阀 | HR7.bit1（读写） | 与泵联动（规划） |

> **说明**：真实工程中 DI/DO 应使用线圈（0x）/离散输入（1x）功能码；
> 本项目为简化从站结构统一映射到保持寄存器区，并在点表中标注
> "预留/未启用"，属于常见的"组态规划先行、分版本实施"做法。

---

## 2. 曝气回路（Modbus/TCP Unit 2 —— 溶解氧控制）

### 2.1 模拟量输入 AI

| 位号 | 描述 | 量程 | 单位 | 信号制式 | Modbus 地址 | 定标 | 周期 |
|---|---|---|---|---|---|---|---|
| AT-201 | 曝气池溶解氧仪（测量 PV） | 0~10.00 | mg/L | 4~20mA（仿真） | HR1（只读） | ×100 | 1s |

### 2.2 模拟量输出 AO

| 位号 | 描述 | 量程 | 单位 | 信号制式 | Modbus 地址 | 定标 | 说明 |
|---|---|---|---|---|---|---|---|
| SC-201 | 鼓风机变频器频率给定（OP） | 0~50.00 | Hz | 4~20mA（仿真） | HR2（只读回显） | ×100（0.01Hz） | PID 输出限幅 0~50Hz |

### 2.3 数字量输入/输出 DI/DO（预留扩展区）

| 位号 | 类型 | 描述 | 规划地址 |
|---|---|---|---|
| RUN-201 | DI | 鼓风机运行反馈 | HR6.bit2（只读） |
| FA-201 | DI | 风机故障报警 | HR6.bit3（只读） |
| XA-201 | DO | 鼓风机启停命令 | HR7.bit2（读写） |

---

## 3. 公共通信区（两个 Unit 同构）

| 寄存器 | 符号 | 内容 | 方向 | 数据说明 | 报警/诊断用途 |
|---|---|---|---|---|---|
| HR0 | SP | 设定值 | 主站→从站 | ×100 定标 | 设定越界由看板校验拒绝 |
| HR1 | PV | 测量值 | 从站→主站 | ×100 定标 | 趋势/报警源 |
| HR2 | OP | 输出值 | 从站→主站 | ×100 定标 | 执行器动作监视 |
| HR3 | MODE | 1=自动 / 0=手动 | 主站→从站 | 无扰切换由控制器内部保证 | — |
| HR4 | ALM | 报警码位域 | 从站→主站 | bit0=PV高限, bit1=PV低限, bit2=SP/PV偏差 | 连续 5 个采样周期越限确认 |
| HR5 | HB | 心跳计数 | 从站→主站 | 每周期 +1，mod 65536 | 判定从站程序存活 |
| HR6 | DIN | DI 扩展区（预留） | 从站→主站 | 位域 | 未启用 |
| HR7 | DOUT | DO 扩展区（预留） | 双向 | 位域 | 未启用 |
| HR8 | MVAL | 手操值（评审修复新增） | 主站→从站 | ×100 定标 | 软手操：手动模式下从站边沿检测生效（主站为唯一写方）；切手动未写值则输出保持切换瞬间值（无扰）；自动模式下写入不生效 |

**只读写保护**：HR1/HR2/HR4/HR5 为从站遥测区，外部主站的写请求会被
数据块 `GuardedDataBlock` 静默拒绝（含批量写触及只读区的整段拒绝）；
从站内部经独立通道刷新这些寄存器（写入值钳位到 16 位量程 [0, 65535]，
不回绕取模）。可写区为 HR0（SP）、HR3（MODE）、HR8（手操值）。

---

## 4. 报警设定值（典型经验值）

| 位号 | 高限 | 高高限 | 低限 | 偏差带 | 消抖时间 |
|---|---|---|---|---|---|
| AT-101（余氯） | 4.5 mg/L | 5.0 mg/L（规划） | 0.2 mg/L | \|SP−PV\| > 0.5 mg/L | 5 s |
| AT-201（溶解氧） | 8.0 mg/L | 9.0 mg/L（规划） | 1.0 mg/L | \|SP−PV\| > 0.6 mg/L | 5 s |

报警码定义（HR4）：`bit0=高限(1)`、`bit1=低限(2)`、`bit2=偏差(4)`，
可按位组合（如 6 = 低限+偏差同时激活）。

---

## 5. 回路控制器配置汇总（与代码一致）

| 参数 | SIC-101 加药回路 | SIC-201 曝气回路 |
|---|---|---|
| 控制算法 | 增量式 PID（增量钳位抗饱和 + 退饱和诊断量） | 同左 |
| 正常整定 Kp/Ti/Td | 31.0 / 87.0 s / 14.5 s（Z-N 工程修正值，仿真验证值） | 32.1 / 42.0 s / 7.0 s |
| 正常 SP | 1.00 mg/L | 2.50 mg/L |
| 输出范围 | 0~100% | 0~50 Hz |
| 测量死区 | 0.005 mg/L | 0.01 mg/L |
| 微分方式 | 先行 + 不完全微分（N=2）+ ±10% 量程限幅 | 同左 |
| 动作方向 | 反作用（PV↑ → OP↓） | 反作用 |
