# 验收清单

> 验收环境：Windows 10 · Python 3.12.10 · numpy 2.5.1 / Flask 3.1.3 /
> pymodbus 3.6.9。以下每项均为本会话**实际执行并验证**的结果。
> 所有性能数字为仿真验证值。

## 1. 环境与依赖

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 1.1 | Python 3.12 | `python --version` | ✅ 3.12.10 |
| 1.2 | 仅用 numpy/flask/pymodbus | `pip show` + 代码 import 审查 | ✅ 三库版本 2.5.1 / 3.1.3 / 3.6.9 |
| 1.3 | requirements.txt 可安装 | 文件含安装命令与版本说明 | ✅ |
| 1.4 | 前端仅 ECharts(CDN) | index.html 唯一外部脚本 CDN 引入 | ✅ |

## 2. 过程模型 process/plant.py

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 2.1 | 双回路独立 FOPDT，K/T/τ 可配置 | 构造函数参数化 | ✅ |
| 2.2 | dt=1s 离散步进 | 模块默认 DT_DEFAULT=1.0 | ✅ |
| 2.3 | 高斯测量噪声 | rng.gauss 叠加在真值上 | ✅（自检可见测量值围绕真值抖动） |
| 2.4 | 开环稳态符合解析值 | `python -m process.plant`：30%阶跃稳态 2.40/3.00 mg/L vs 解析 K·ΔOP | ✅ 完全一致 |
| 2.5 | 扰动注入函数 | `apply_load_step(+30)` 两回路同步生效（场景②） | ✅ |
| 2.6 | 中文注释完整可运行 | 通读 + 运行 | ✅ |

## 3. 控制器 control/pid.py

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 3.1 | 增量式算法正确（微分增量=位置差分） | 无噪闭环对照试验收敛于 SP | ✅ 终态误差 0.0036→0.0033 mg/L |
| 3.2 | 输出限幅 0~100% | 加药回路实测 OP 全程在限内；曝气 0~50Hz 配置 | ✅ |
| 3.3 | 抗积分饱和（增量式固有钳位）+ 退饱和诊断量 | 自检"强制饱和"段：饱和段饱和修正列非零、放宽 SP 后一拍退出无拖尾；正常段启动不长期顶死 | ✅ |
| 3.4 | 测量死区 | deadband 参数生效（加药 0.005/曝气 0.01） | ✅ |
| 3.5 | 手动期间积分诊断量刷新 | 手动期间按 I = u_manual − Kp·e 刷新 _i_sat_diag（仅显示核对，无扰由输出状态承接保证） | ✅ |
| 3.6 | 手自动无扰切换 | t=600s 切回自动输出 20%→18.4% 平滑过渡，无跳变 | ✅ |
| 3.7 | P/I/D 在线修改无扰 | 看板 POST /api/tuning 后 kp 即刻生效、输出无跳变 | ✅ |
| 3.8 | 微分先行+不完全微分+限幅 | N=5 vs N=2 对照实验数据（docs/整定对比报告.md 附录，由 `python -m tune.tuner` 生成；N 可经构造参数 deriv_filt_n 按实例配置） | ✅ |

## 4. 整定 tune/tuner.py

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 4.1 | 两点法辨识 K/T/τ | 辨识 vs 真值表 | ✅ K 误差 0%，T<0.1%，τ 差 1s |
| 4.2 | Z-N 建议值计算 | 报告代入数字可复算（Kp=1.2T/Kτ 等） | ✅ 加药 62.00/58.0/14.51；曝气 64.19/28.0/7.01 |
| 4.3 | 保守 vs 整定对比实验 | 同场景同噪声种子对比曲线+指标 | ✅ docs/整定对比报告.md + 曲线页 |
| 4.4 | 原始 Z-N 激进性有数据支撑 | 曝气临界稳定（超调 121.8%、调节 1095s）被记录 | ✅ |
| 4.5 | 自动生成 MD+ECharts HTML | 文件存在且表格完整 | ✅ |

## 5. Modbus 联调 plc_link/

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 5.1 | 从站 HR0~HR5 映射与定标 ×100 | 主站读写回环（HR=[100,170,1295,1,4,163] 解析合理） | ✅ |
| 5.2 | 双 Unit（加药/曝气） | client_test 对 Unit1/2 分别测试 | ✅ |
| 5.3 | 心跳存活检测 | 两次读取 HB 递增 | ✅ PASS |
| 5.4 | SP 下发回读一致 | 写 HR0=110 回读=110 | ✅ PASS |
| 5.5 | 手/自动寄存器写入回读 | 写 0 回读 0、写 1 回读 1 | ✅ PASS |
| 5.6 | 闭环在调（PV 向新 SP 靠拢） | 下发 +10% 后观察窗口偏差缩小 | ✅ PASS |
| 5.7 | 主站偶发通信失败重试 | 重试逻辑加入后 13/13 通过 | ✅ exit code 0 |
| 5.8 | 报警码位域 | 启动冷态期间 HR4=6（低限+偏差）随后归 0，位定义正确 | ✅ |
| 5.9 | 只读写保护（评审修复后新增） | 离线构造 GuardedDataBlock：外部写 HR1 被拒、内部刷新生效、可写区放行、批量写触及只读区整段拒绝；联调回归 17/17 | ✅ PASS |

## 5A. 评审修复记录（2026-08 第二轮代码评审）

| 来源 | 问题 | 处置 |
|---|---|---|
| Standards·硬违规 | 12 个 `__pycache__/*.pyc` 入库、缺 .gitignore | 第二轮评审时仅新增了 `.gitignore`，**未真正解除跟踪（声明与 git 事实不符，第三轮复审证伪）**；已于 2026-09 审查修复中真正执行 `git rm -r --cached` 全部 .pyc，复核命令 `git ls-files \| grep -c "\.pyc$"` → 0，`.gitignore` 含 `__pycache__/` 与 `*.py[cod]` |
| Standards·重复1 | 寄存器地址/报警位常量三处复制 | 新增 `plc_link/common.py` 单点导出，从站/自测/看板全部改引 |
| Standards·重复2 | 报警"5拍延时确认+边沿流水"三份实现 | 收敛为 `common.AlarmMonitor` + `common.alarm_edges` |
| Standards·死代码 | tuner.py 两点法 t_hat 重复计算 | 删除前一算式，保留带推导注释的解析式 |
| Standards·名实不符 | plant.reset() 用 hash(name) 重播种，不可复现 | 改为保存初始 seed 并复用，噪声序列可复现 |
| Standards·轻微 | pid.set_limits 未使用（夸夸其谈通用性） | 连同 _clamp_op 一并删除 |
| Spec·真 bug | 从站 tick() 中另一回路每周期被推 2 步（时钟双倍） | 删除多余显式步进，plant.step() 本就双回路同步推进 |
| Spec·标注 | run_test"整定参数"实为 Z-N 工程修正值 | 表头改为「整定参数(Z-N工程修正值)」并在正文注明原始 Z-N 见整定对比报告 |
| Spec·口径 | 场景②关闭测量噪声 | 属已声明的实验设计取舍，不改代码，报告口径说明保留 |

## 5B. 第三轮审查修复记录（2026-09，双审报告合并修复）

| # | 来源 | 问题 | 处置（均可复验） |
|---|---|---|---|
| 1 | 主审·P1 | 看板"手动"按钮调用空函数 askManual，手动模式 UI 不可达 | 前端按钮改接 `sendMode(key,false)` 并删除死函数；联调模式新增 HR8 手操值寄存器打通软手操（此前 manual_op 被静默丢弃、/api/manual 必然 400）；README §3.4 表述已核对，双模式均可用 |
| 2 | 主审·P1 | 噪声叠加在截断之后 → 冷启动测量 PV 为负 → ×100 定标经 %65536 回绕成 655+ mg/L | 根因层：plant.py 测量端改为"噪声先叠加、后做 pv_floor 截断"；防护层：scale_to_reg 钳位 [0,65535]、write_internal 钳位非取模；回归用例 `tests/test_wraparound.py` 7 项通过（修复前首拍负 PV 概率 100%、17 项自测冷启动 15/17，修复后 0%、17/17） |
| 3 | 主审·P1 | 本清单 5A 首行"已 git rm --cached"与 git 事实不符（12 个 .pyc 仍被跟踪） | 已真正出库（见 5A 更正后表述），本项即为可复验描述 |
| 4 | 侧审·P1 | "反算法抗积分饱和"名不副实：_i_term 仅诊断量不参与控制律 | 选择**诚实命名**方案：改名 `_i_sat_diag` 并在 docstring/设计说明书/README/面试问答如实说明"增量式固有钳位抗饱和 + 退饱和诊断量"；自检新增强制饱和段补齐证据链。未选真反算方案的理由：需改为位置式积分状态、重写控制律并使已发表的全部整定/测试数字失效，而增量钳位行为本身正确（退出饱和无拖尾） |
| 5 | 侧审·P2 | 从站 sim_loop 与看板 LocalSim.run_forever 无异常保护，一拍异常即静默死亡 | 两处循环体逐拍 try/except + 日志（含堆栈）+ 异常计数（LocalSim 记 last_error/step_errors），注入异常实测线程存活 |
| 6 | 主审·P2 | N=5 vs N=2 对照实验无数据工件，N_FILT 硬编码 | N 改为 `PIDController(deriv_filt_n=...)` 构造参数；`python -m tune.tuner` 真实跑通对照并写入整定对比报告附录（曝气伺服 N=5 超调 127.0%/调节 1200s vs N=2 22.4%/19s；噪声×5 OP 动作强度降 7%~35%、IAE(真值) 降 32%~64%），相关文档数字统一为附录口径 |
| 7 | 双审·P2 | run_test.py 从 modbus_server 导入 LOOP_CONFIG（离线脚本强依赖 pymodbus）+ 多处未用导入 | 改为不导入 LOOP_CONFIG，清理 BASELINE_SP/DT/PROJECT_ROOT/Path/tuner.ProcessPlant 未用导入；app.py 重复导入合并；plc_link/__init__ docstring 修正 |
| 8 | 主审·P2 | 文档微差：组态点表 Ti=87.1 vs 代码 87.0；"波动降 70%/75%"两处不一致且无工件 | 组态点表参数与代码统一（87.0/14.5、42.0/7.0）；N 对照表述统一为附录生成数字 |

> 复验命令：`python tests/test_wraparound.py`、`python -m control.pid`（含强制饱和段）、
> `python -m plc_link.modbus_server` + `python -m plc_link.modbus_client_test`（17 项，
> 冷启动直测亦通过）、`python -m tune.tuner`（重生成附录）、`python run_test.py`。

## 6. Web 看板 dashboard/

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 6.1 | 页面渲染 | GET / → 200（约 12KB HTML） | ✅ |
| 6.2 | 双回路趋势/SP/PV/OP 数据 | /api/data 字段齐全、历史按秒增长 | ✅ |
| 6.3 | 最近 500 点回看 | 环形缓冲 maxlen=500 + dataZoom | ✅ |
| 6.4 | SP 下发按钮链路 | POST /api/sp → 快照 sp=1.2 生效 | ✅ |
| 6.5 | 手自动切换（无扰） | 前端"手动"按钮 onclick=sendMode(key,false) → POST /api/mode（评审修复接通 UI 断线并删除死函数 askManual）；manual→auto 往返 + 软手操经 Flask test client 实测 | ✅ |
| 6.6 | PID 在线修改面板 | POST /api/tuning → kp=31.0 生效 | ✅ |
| 6.7 | 非法输入校验 | value=99 → HTTP 400 + JSON 错误 | ✅ |
| 6.8 | 报警列表（高限/低限/偏差） | 冷启动产生低限+偏差报警流水并展示 | ✅ |
| 6.9 | 联调模式主站桥接 | --modbus 启动后 sp/pv 来自从站寄存器，SP 经寄存器写透 | ✅ |
| 6.10 | 兼容接口 | /api/state、/api/history?points=N 可用；未知路由返回 JSON 提示 | ✅ |
| 6.11 | 联调模式软手操链路（HR8，评审修复新增） | 起从站后实测：切手动+初始手操值经 HR8 生效、手操下发 30→40 OP 跟随、自动模式软手操被拒、仅切手动不写值输出无扰保持 | ✅ |

## 7. 场景测试 run_test.py（核心产出）

| # | 验收项 | 方法 | 结果 |
|---|---|---|---|
| 7.1 | 三场景自动执行 | `python run_test.py` 一键完成 2 回路×2 参数组×3 场景 | ✅ 耗时约 0.1s（纯计算） |
| 7.2 | 指标统计（超调/最大偏差/调节时间/恢复时间/稳态误差/IAE） | docs/测试报告.md 表格 | ✅ |
| 7.3 | 整定前后对比表格 | 每场景每回路双行对比 | ✅ |
| 7.4 | 自动生成 docs/测试报告.md | Markdown 表格排版正确 | ✅ |
| 7.5 | 附对比曲线页 | docs/测试曲线.html（ECharts） | ✅ |
| 7.6 | 结论自动化 | 综合结论逐条量化生成 | ✅ |

## 8. 文档交付物

| # | 交付物 | 位置 | 状态 |
|---|---|---|---|
| 8.1 | A 系统设计说明书 | docs/系统设计说明书.md | ✅ 含 FOPDT 建模依据/抗饱和原理/Z-N 计算过程 |
| 8.2 | B 组态点表 | docs/组态点表.md | ✅ AI/AO/DI/DO + Modbus 映射，行业风格 |
| 8.3 | C README | README.md | ✅ mermaid 架构/快速开始/指标表全标仿真验证值/免责声明 |
| 8.4 | D 项目总结 | resume/项目总结.md | ✅ 第一人称约 600 字（做了什么/踩坑/数字） |
| 8.5 | E 验收清单 | 本文件 | ✅ |
| 8.6 | F 简历项目描述 | resume/简历项目描述.md | ✅ ≤150 字、量化、注明仿真验证值 |
| 8.7 | G 面试问答 | docs/面试问答.md | ✅ 10 个深挖问题及要点 |
| 8.8 | 全部代码中文注释 | 逐文件审查 | ✅ |

## 9. 启动顺序验收

| # | 步骤 | 结果 |
|---|---|---|
| 9.1 | 先启从站 → 主站自测通过 | ✅ |
| 9.2 | 单机模式看板独立可用（不依赖从站） | ✅ |
| 9.3 | 联调模式看板依赖从站，断线自动重连逻辑存在 | ✅ |
| 9.4 | run_test.py 不依赖任何网络服务（纯离线计算） | ✅ |
